module {
  public let BROKER_URL = "2vxsx-fae.icp0.io/mqtt";
  public let BROKER_PUB_KEY = "66571d8407e0722f052c686a0feb628ec16bde8ff2c0915b29483359721b7bb8";
  public let SIGNER_KEY_TYPE = #development
}
