import Principal "mo:base/Principal";

actor {
  public query (message) func greet() : async Text {
    return "Hello, " # Principal.toText(message.caller) # "! I am Uniot - the first DIY-friendly blockchain-based IoT platform.";
  };
};
